<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1.0,viewport-fit=cover"><meta name="description" content="Complete electrical outlet code reference covering receptacle spacing, kitchen and bathroom requirements, AFCI/GFCI protection zones, and outlet height standards per NEC."><title>Electrical Outlet Code Reference | FieldMath</title><link rel="canonical" href="https://dustyjones49.github.io/dustyjones49/reference/ref-electrical-outlet-code/"><style>:root{--bg:#f5f5f5;--card:#fff;--text:#333;--muted:#f8f9fa;--navy:#1a2332;--orange:#f97316}body.dark{--bg:#1a1a2e;--card:#16213e;--text:#e0e0e0;--muted:#1a1a2e}*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}body{font-family:system-ui,sans-serif;background:var(--bg);color:var(--text);line-height:1.6}header{background:var(--navy);color:#fff;padding:20px;text-align:center}header h1{font-size:1.6rem}nav{padding:6px 16px;font-size:.8rem;max-width:800px;margin:0 auto}nav a{color:var(--orange)}.c{max-width:800px;margin:24px auto;padding:0 16px}.card{background:var(--card);border-radius:10px;padding:24px;margin-bottom:20px;box-shadow:0 2px 8px rgba(0,0,0,.06)}.card h2{font-size:1.15rem;margin-bottom:12px;border-bottom:2px solid var(--orange);padding-bottom:6px}table{width:100%;border-collapse:collapse}th{background:var(--navy);color:#fff;padding:8px;text-align:left}td{padding:8px;border-bottom:1px solid #ddd}tr:nth-child(even){background:var(--muted)}footer{background:var(--navy);color:#888;text-align:center;padding:20px;font-size:.85rem}footer a{color:var(--orange)}</style><style id="bc-theme">/* FieldMath - Light Theme
   All pages use this single light theme. No dark mode. */
:root{
  --bg:#f5f5f5;
  --card:#ffffff;
  --text:#333333;
  --text-light:#666666;
  --muted:#f1f3f7;
  --muted-bg:#f8f9fa;
  --border:#dde3ea;
  --navy:#1a2332;
  --header-bg:#1a2332;
  --header-text:#ffffff;
  --orange:#f97316;
  --accent:#f97316;
  --success:#16a34a;
  --warning:#d97706;
  --danger:#dc2626;
}
</style>
<style id="bc-darkflash">html,html body{background:#f5f5f5 !important;color:#333 !important}body .card,body .panel,body .box,body .calculator,body .container,body .c,body .result,body .results,body .res,body .formula,body .example,body .faq,body .faq-item,body input,body select,body textarea{background:#ffffff !important;color:#333 !important;border-color:#ddd !important}</style></head><body><header><h1>Electrical Outlet Code &#8212; NEC Receptacle Requirements</h1></header><div class="c"><div class="card"><h2>NEC 210.52 &#8212; Dwelling Unit Receptacle Outlets</h2><p>The National Electrical Code (NEC) Article 210.52 specifies minimum receptacle outlet locations and spacing for habitable rooms, kitchens, bathrooms, and other areas. The primary rule is the "6-foot/12-foot rule": no point along a wall line should be more than 6 feet horizontally from a receptacle outlet, meaning receptacles are spaced no more than 12 feet apart along the wall.</p></div><div class="card"><h2>General Room Receptacle Spacing</h2><table><tr><th>Location</th><th>Requirement</th><th>Notes</th></tr><tr><td>Any wall &#8805; 2' wide</td><td>At least 1 receptacle</td><td>Counts toward 6' rule</td></tr><tr><td>Wall spacing</td><td>&#8804; 12' apart (6' from any point)</td><td>Measured along wall line, including corners</td></tr><tr><td>Floor receptacles</td><td>Counts if within 18" of wall</td><td>Must be listed for floor use</td></tr><tr><td>Countertop (kitchen)</td><td>&#8804; 24" spacing, no point > 24" from outlet</td><td>All countertops &#8805; 12" wide</td></tr><tr><td>Peninsula/Island</td><td>At least 1 receptacle</td><td>If long dimension &#8805; 24" and short &#8805; 12"</td></tr></table></div><div class="card"><h2>Specific Room Requirements</h2><table><tr><th>Room</th><th>Minimum Receptacles</th><th>Circuit Requirements</th></tr><tr><td>Kitchen</td><td>2+ 20A small appliance circuits</td><td>GFCI required, no other rooms on circuit</td></tr><tr><td>Bathroom</td><td>1+ within 3' of basin edge</td><td>GFCI required, 20A circuit (bathroom only or whole-house)</td></tr><tr><td>Laundry</td><td>1+ on 20A circuit</td><td>GFCI required (since 2017 NEC), dedicated</td></tr><tr><td>Hallway (&#8805; 10')</td><td>At least 1</td><td>Standard spacing rules apply</td></tr><tr><td>Outdoors (front & back)</td><td>1+ each exterior grade</td><td>GFCI required, WR (weather-resistant)</td></tr><tr><td>Garage</td><td>1+ per bay</td><td>GFCI required</td></tr></table></div><div class="card"><h2>AFCI & GFCI Protection</h2><p><strong>AFCI (Arc-Fault Circuit Interrupter):</strong> Required in virtually all habitable rooms per NEC 2023: living rooms, bedrooms, dining rooms, kitchens, laundry, hallways, and similar areas on 120V 15A/20A circuits. <strong>GFCI (Ground-Fault Circuit Interrupter):</strong> Required in bathrooms, kitchens, garages, crawl spaces, unfinished basements, outdoors, laundry areas, and within 6' of any sink.</p></div></div><footer>
<p>2026 FieldMath - Calculators are reference only. Always verify with your local code.</p>
</footer><script src="../../custom-select.js"></script><script src="../../favorites.js"></script><script src="../../remember-inputs.js"></script><script src="../../sticky-header.js"></script><script src="../../ui-fix.js"></script><script src="../../link-fix.js"></script><script src="../../dark-persist.js"></script><script src="../../admob-banner.js"></script></body></html>




